! Generated by BlenderFDS 4.2.0 on Blender 2.79 (sub 0)
! Case: uni-build_s2 (from Blender Scene)
! Description: Faculty building, scenario 2, fire at floor +1
! Date: Thu, 18 Jan 2018, 13:14:44
! File: /home/egissi/Documenti/Argomenti/BlenderFDS/git/blenderfds/examples/uni-build/uni-build.blend

&HEAD CHID='uni-build_s2'
      TITLE='Faculty building, scenario 2, fire at floor +1'
      /
&TIME T_END=0.
      /
&MISC FYI='Setting ambient temperature'
      OVERWRITE=.FALSE.
      THICKEN_OBSTRUCTIONS=.FALSE.
      TMPA=20.
      /
&REAC FUEL='NZ C-VM2 pre-fo'
      FYI='NZ C-VM2, Table 2.1, pre-flashover design fire'
      FORMULA='C2H4O1'
      CO_YIELD=0.040
      SOOT_YIELD=0.070
      HEAT_OF_COMBUSTION=20000.0
      /
! Output is dumped every 2.00 s
&DUMP RENDER_FILE='uni-build_s2.ge1'
      STATUS_FILES=.TRUE.
      NFRAMES=600
      DT_RESTART=600
      /

! --- Free text: 'HEAD free text (s1, s2)'

&MATL ID='Gypsum plaster', CONDUCTIVITY=0.48,
      SPECIFIC_HEAT=0.84, DENSITY=1440. /
      Thermo-physical properties of gypsum plaster.

&PROP ID='Acme smoke detector', QUANTITY='CHAMBER OBSCURATION',
      LENGTH=1.8, ACTIVATION_OBSCURATION=3.28 /
      
&ISOF QUANTITY='TEMPERATURE', VALUE(1)=60. /
&ISOF QUANTITY='VISIBILITY', VALUE(1)=10. /
&BNDF QUANTITY='ADIABATIC SURFACE TEMPERATURE' /

! --- Boundary conditions (from Blender Materials)

! HRR(t) has a t² ramp
&SURF ID='Burner'
      FYI='Est.d area 5.00 m², HRR max 2000 kW, fast t² ramp (EN)'
      RGB=134,0,0
      HRRPUA=400.000
      TAU_Q=-212.1
      /
&SURF ID='Glass pane'
      RGB=0,204,201
      TRANSPARENCY=0.200
      /
&SURF ID='Gypsum wall'
      RGB=110,111,82
      MATL_ID='Gypsum plaster'
      THICKNESS=0.020
      /

! --- Geometric entities (from Blender Objects)

! -- 00 Domain: This is the domain of simulation
! 1701000 mesh cells of size 0.250x0.250x0.250 m
&MESH ID='Domain'
      IJK=252,125,54
      XB=-31.500,31.500,-14.750,16.500,0.000,13.500
      /
! 5 planes
&VENT ID='Domain bc_0'
      PBX=-31.500
      SURF_ID='OPEN'
      /
&VENT ID='Domain bc_1'
      PBX=31.500
      SURF_ID='OPEN'
      /
&VENT ID='Domain bc_2'
      PBY=-14.750
      SURF_ID='OPEN'
      /
&VENT ID='Domain bc_3'
      PBY=16.500
      SURF_ID='OPEN'
      /
&VENT ID='Domain bc_4'
      PBZ=13.500
      SURF_ID='OPEN'
      /
&VENT ID='Ground'
      SURF_ID='INERT'
      PBZ=0.000
      /

&OBST ID='01 Burner at f1'
      FYI='5 m2 on fire'
      SURF_ID='Burner'
      XB=6.500,7.500,-1.500,-0.500,4.400,5.400
      /
! -- 02 Building: 
! 10 voxels, resolution 0.100 m, in 0 s
&OBST ID='Back walls_0'
      XB=-2.101,-1.999,13.799,14.101,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_1'
      XB=-2.101,-1.999,15.099,15.301,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_2'
      XB=-2.101,2.101,15.299,15.401,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_3'
      XB=-2.101,2.101,15.299,15.401,7.499,8.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_4'
      XB=1.999,2.101,13.799,14.101,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_5'
      XB=1.999,2.101,15.099,15.301,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_6'
      XB=-2.101,-1.999,14.099,15.101,3.099,3.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_7'
      XB=-2.101,-1.999,13.799,15.301,7.499,8.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_8'
      XB=1.999,2.101,14.099,15.101,3.099,3.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_9'
      XB=1.999,2.101,13.799,15.301,7.499,8.501
      SURF_ID='Gypsum wall'
      /
! 98 voxels, resolution 0.100 m, in 0 s
&OBST ID='Columns_0'
      XB=-30.201,-29.799,-13.701,-13.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_1'
      XB=-30.201,-29.799,-13.701,-13.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_2'
      XB=-30.201,-29.799,-1.701,-1.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_3'
      XB=-25.201,-24.799,-13.701,-13.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_4'
      XB=-25.201,-24.799,-13.701,-13.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_5'
      XB=-20.101,-19.799,-13.701,-13.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_6'
      XB=-20.101,-19.799,-13.701,-13.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_7'
      XB=-15.201,-14.799,-13.701,-13.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_8'
      XB=-15.201,-14.799,-13.701,-13.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_9'
      XB=-25.201,-24.799,-1.701,-1.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_10'
      XB=-25.201,-24.799,-2.201,-1.299,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_11'
      XB=-20.201,-19.799,-2.201,-1.299,-0.001,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_12'
      XB=-20.201,-19.799,-2.201,-1.299,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_13'
      XB=-15.201,-14.799,-2.201,-1.299,-0.001,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_14'
      XB=-15.201,-14.799,-2.201,-1.299,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_15'
      XB=-10.201,-9.799,-13.701,-13.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_16'
      XB=-10.201,-9.799,-13.701,-13.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_17'
      XB=-5.201,-4.899,-13.701,-13.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_18'
      XB=-5.201,-4.899,-13.701,-13.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_19'
      XB=-10.201,-9.799,-2.201,-1.299,-0.001,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_20'
      XB=-10.201,-9.799,-2.201,-1.299,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_21'
      XB=-5.201,-4.799,-2.201,-1.299,-0.001,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_22'
      XB=-5.201,-4.799,-2.201,-1.299,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_23'
      XB=-30.201,-29.799,1.299,1.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_24'
      XB=-30.201,-29.799,13.299,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_25'
      XB=-30.201,-29.799,13.299,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_26'
      XB=-25.201,-24.799,1.299,1.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_27'
      XB=-25.201,-24.799,1.299,2.301,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_28'
      XB=-20.201,-19.799,1.299,2.301,-0.001,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_29'
      XB=-20.201,-19.799,1.299,2.301,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_30'
      XB=-15.201,-14.799,1.299,2.301,-0.001,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_31'
      XB=-15.201,-14.799,1.299,2.301,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_32'
      XB=-25.201,-24.799,13.299,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_33'
      XB=-25.201,-24.799,13.299,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_34'
      XB=-20.101,-19.799,13.299,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_35'
      XB=-20.101,-19.799,13.299,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_36'
      XB=-15.201,-14.799,13.299,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_37'
      XB=-15.201,-14.799,13.299,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_38'
      XB=-10.201,-9.799,1.299,2.301,-0.001,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_39'
      XB=-10.201,-9.799,1.299,2.301,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_40'
      XB=-5.201,-4.799,1.299,2.301,-0.001,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_41'
      XB=-5.201,-4.799,1.299,2.301,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_42'
      XB=-10.201,-9.799,13.299,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_43'
      XB=-10.201,-9.799,13.299,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_44'
      XB=-5.201,-4.899,13.299,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_45'
      XB=-5.201,-4.899,13.299,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_46'
      XB=-2.301,-1.999,13.399,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_47'
      XB=-2.301,-1.999,13.399,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_48'
      XB=4.899,5.201,-13.701,-13.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_49'
      XB=4.899,5.201,-13.701,-13.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_50'
      XB=9.799,10.201,-13.701,-13.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_51'
      XB=9.799,10.201,-13.701,-13.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_52'
      XB=4.799,5.201,-2.201,-1.299,-0.001,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_53'
      XB=4.799,5.201,-2.201,-1.299,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_54'
      XB=9.799,10.201,-2.201,-1.299,-0.001,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_55'
      XB=9.799,10.201,-2.201,-1.299,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_56'
      XB=14.799,15.201,-13.701,-13.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_57'
      XB=14.799,15.201,-13.701,-13.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_58'
      XB=19.799,20.101,-13.701,-13.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_59'
      XB=19.799,20.101,-13.701,-13.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_60'
      XB=24.799,25.201,-13.701,-13.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_61'
      XB=24.799,25.201,-13.701,-13.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_62'
      XB=14.799,15.201,-2.201,-1.299,-0.001,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_63'
      XB=14.799,15.201,-2.201,-1.299,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_64'
      XB=19.799,20.101,-2.201,-1.299,-0.001,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_65'
      XB=19.799,20.101,-2.201,-1.299,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_66'
      XB=24.799,25.201,-1.701,-1.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_67'
      XB=24.799,25.201,-2.201,-1.299,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_68'
      XB=29.799,30.201,-13.701,-13.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_69'
      XB=29.799,30.201,-13.701,-13.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_70'
      XB=29.799,30.201,-1.701,-1.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_71'
      XB=29.799,30.201,-1.701,-1.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_72'
      XB=4.799,5.201,1.299,2.301,-0.001,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_73'
      XB=4.799,5.201,1.299,2.301,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_74'
      XB=9.799,10.201,1.299,2.301,-0.001,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_75'
      XB=9.799,10.201,1.299,2.301,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_76'
      XB=1.999,2.301,13.399,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_77'
      XB=1.999,2.301,13.399,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_78'
      XB=4.899,5.201,13.299,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_79'
      XB=4.899,5.201,13.299,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_80'
      XB=9.799,10.201,13.299,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_81'
      XB=9.799,10.201,13.299,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_82'
      XB=14.799,15.201,1.299,2.301,-0.001,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_83'
      XB=14.799,15.201,1.299,2.301,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_84'
      XB=19.799,20.101,1.299,2.301,-0.001,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_85'
      XB=19.799,20.101,1.299,2.301,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_86'
      XB=24.799,25.201,1.299,1.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_87'
      XB=24.799,25.201,1.299,2.301,4.399,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_88'
      XB=14.799,15.201,13.299,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_89'
      XB=14.799,15.201,13.299,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_90'
      XB=19.799,20.101,13.299,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_91'
      XB=19.799,20.101,13.299,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_92'
      XB=24.799,25.201,13.299,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_93'
      XB=24.799,25.201,13.299,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_94'
      XB=29.799,30.201,1.299,1.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_95'
      XB=29.799,30.201,1.299,1.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_96'
      XB=29.799,30.201,13.299,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_97'
      XB=29.799,30.201,13.299,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
! 91 voxels, resolution 0.100 m, in 0 s
&OBST ID='External stairs_0'
      XB=-35.501,-33.699,1.799,2.101,0.299,0.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_1'
      XB=-35.501,-33.699,1.499,1.801,0.199,0.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_2'
      XB=-35.501,-33.699,2.099,2.401,0.499,0.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_3'
      XB=-35.501,-33.699,2.699,3.001,0.799,0.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_4'
      XB=-35.501,-33.699,3.199,3.501,1.099,1.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_5'
      XB=-35.501,-33.699,3.499,3.801,1.299,1.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_6'
      XB=-35.501,-33.699,2.899,3.201,0.999,1.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_7'
      XB=-35.501,-33.699,4.099,4.401,1.599,1.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_8'
      XB=-35.501,-33.699,4.299,4.601,1.799,1.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_9'
      XB=-35.501,-33.699,3.799,4.101,1.399,1.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_10'
      XB=-35.501,-33.699,2.399,2.701,0.599,0.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_11'
      XB=-32.901,-30.299,-0.401,-0.299,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_12'
      XB=30.299,33.501,-0.401,-0.299,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_13'
      XB=-32.801,-30.299,-0.501,-0.399,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_14'
      XB=30.299,33.401,-0.501,-0.399,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_15'
      XB=-33.301,-30.299,-0.001,0.101,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_16'
      XB=30.299,33.901,-0.001,0.101,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_17'
      XB=-33.201,-30.299,-0.101,0.001,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_18'
      XB=30.299,33.801,-0.101,0.001,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_19'
      XB=-33.401,-30.299,0.099,1.001,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_20'
      XB=30.299,34.001,0.099,1.001,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_21'
      XB=-33.101,-30.299,-0.201,-0.099,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_22'
      XB=30.299,33.701,-0.201,-0.099,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_23'
      XB=-33.401,-31.599,0.999,1.301,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_24'
      XB=32.199,34.001,0.999,1.301,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_25'
      XB=-33.001,-30.299,-0.301,-0.199,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_26'
      XB=30.299,33.601,-0.301,-0.199,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_27'
      XB=-33.401,-31.599,2.099,2.401,3.699,3.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_28'
      XB=32.199,34.001,2.099,2.401,3.699,3.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_29'
      XB=-33.401,-31.599,2.399,2.701,3.499,3.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_30'
      XB=32.199,34.001,2.399,2.701,3.499,3.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_31'
      XB=-33.401,-31.599,2.699,3.001,3.399,3.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_32'
      XB=32.199,34.001,2.699,3.001,3.399,3.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_33'
      XB=-33.401,-31.599,1.499,1.801,3.999,4.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_34'
      XB=32.199,34.001,1.499,1.801,3.999,4.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_35'
      XB=-33.401,-31.599,1.299,1.601,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_36'
      XB=32.199,34.001,1.299,1.601,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_37'
      XB=-33.401,-31.599,3.499,3.801,2.899,3.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_38'
      XB=32.199,34.001,3.499,3.801,2.899,3.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_39'
      XB=-33.401,-31.599,2.899,3.201,3.199,3.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_40'
      XB=32.199,34.001,2.899,3.201,3.199,3.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_41'
      XB=-33.401,-31.599,3.799,4.101,2.699,2.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_42'
      XB=32.199,34.001,3.799,4.101,2.699,2.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_43'
      XB=-33.401,-31.599,4.299,4.601,2.399,2.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_44'
      XB=32.199,34.001,4.299,4.601,2.399,2.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_45'
      XB=-33.401,-31.599,4.099,4.401,2.599,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_46'
      XB=32.199,34.001,4.099,4.401,2.599,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_47'
      XB=-33.401,-31.599,3.199,3.501,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_48'
      XB=32.199,34.001,3.199,3.501,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_49'
      XB=-33.401,-31.599,1.799,2.101,3.799,3.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_50'
      XB=32.199,34.001,1.799,2.101,3.799,3.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_51'
      XB=-32.501,-30.299,-0.801,-0.699,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_52'
      XB=30.299,33.101,-0.801,-0.699,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_53'
      XB=-32.401,-30.299,-0.901,-0.799,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_54'
      XB=30.299,33.001,-0.901,-0.799,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_55'
      XB=-32.701,-30.299,-0.601,-0.499,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_56'
      XB=30.299,33.301,-0.601,-0.499,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_57'
      XB=-32.301,-30.299,-1.001,-0.899,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_58'
      XB=30.299,32.901,-1.001,-0.899,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_59'
      XB=-32.601,-30.299,-0.701,-0.599,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_60'
      XB=30.299,33.201,-0.701,-0.599,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_61'
      XB=-35.501,-33.699,4.599,4.901,1.899,2.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_62'
      XB=-35.501,-33.699,4.899,5.201,2.099,2.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_63'
      XB=-33.401,-31.599,4.899,5.201,2.099,2.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_64'
      XB=-35.501,-31.599,5.199,6.001,2.099,2.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_65'
      XB=-35.501,-31.699,5.999,6.101,2.099,2.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_66'
      XB=32.199,34.001,5.999,6.301,2.099,2.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_67'
      XB=-35.301,-31.899,6.199,6.301,2.099,2.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_68'
      XB=-35.201,-31.999,6.299,6.401,2.099,2.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_69'
      XB=-35.101,-32.099,6.399,6.501,2.099,2.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_70'
      XB=-34.901,-32.299,6.599,6.701,2.099,2.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_71'
      XB=-34.801,-32.399,6.699,6.801,2.099,2.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_72'
      XB=-34.701,-32.499,6.799,6.901,2.099,2.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_73'
      XB=-35.001,-32.199,6.499,6.601,2.099,2.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_74'
      XB=-34.601,-32.599,6.899,7.001,2.099,2.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_75'
      XB=-35.401,-31.799,6.099,6.201,2.099,2.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_76'
      XB=32.199,34.001,6.299,6.601,1.899,2.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_77'
      XB=32.199,34.001,6.599,6.901,1.799,1.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_78'
      XB=32.199,34.001,7.499,7.801,1.299,1.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_79'
      XB=32.199,34.001,6.899,7.201,1.599,1.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_80'
      XB=32.199,34.001,7.199,7.501,1.399,1.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_81'
      XB=32.199,34.001,8.999,9.301,0.499,0.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_82'
      XB=32.199,34.001,7.799,8.101,1.099,1.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_83'
      XB=32.199,34.001,8.399,8.701,0.799,0.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_84'
      XB=32.199,34.001,8.099,8.401,0.999,1.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_85'
      XB=32.199,34.001,9.299,9.601,0.299,0.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_86'
      XB=32.199,34.001,9.899,10.201,-0.001,0.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_87'
      XB=32.199,34.001,9.599,9.901,0.199,0.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_88'
      XB=32.199,34.001,8.699,9.001,0.599,0.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_89'
      XB=-33.401,-31.599,4.599,4.901,2.199,2.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_90'
      XB=32.199,34.001,4.599,6.001,2.199,2.301
      SURF_ID='Gypsum wall'
      /
! 107 voxels, resolution 0.100 m, in 0 s
&OBST ID='Internal stairs_0'
      XB=-1.901,-0.099,9.799,10.201,4.099,4.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_1'
      XB=-1.901,-0.099,10.099,10.501,3.899,4.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_2'
      XB=-1.901,-0.099,9.999,10.501,3.999,4.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_3'
      XB=-1.901,-0.099,10.499,10.801,3.699,3.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_4'
      XB=-1.901,-0.099,10.599,11.101,3.599,3.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_5'
      XB=-1.901,-0.099,10.299,10.801,3.799,3.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_6'
      XB=-1.901,-0.099,11.099,11.601,3.299,3.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_7'
      XB=-1.901,-0.099,11.299,11.601,3.199,3.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_8'
      XB=-1.901,-0.099,10.799,11.301,3.499,3.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_9'
      XB=-1.901,-0.099,10.999,11.301,3.399,3.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_10'
      XB=-1.901,1.901,7.899,9.701,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_11'
      XB=-1.901,-0.099,9.699,9.901,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_12'
      XB=0.099,1.901,9.699,10.101,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_13'
      XB=-1.901,-0.099,10.999,11.301,7.299,7.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_14'
      XB=-1.901,-0.099,11.299,11.601,7.099,7.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_15'
      XB=-1.901,-0.099,11.199,11.601,7.199,7.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_16'
      XB=-1.901,-0.099,9.599,10.201,8.099,8.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_17'
      XB=-1.901,-0.099,9.799,10.201,7.999,8.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_18'
      XB=-1.901,-0.099,9.299,9.601,8.299,8.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_19'
      XB=-1.901,-0.099,9.499,9.901,8.199,8.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_20'
      XB=-1.901,-0.099,9.999,10.501,7.899,8.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_21'
      XB=-1.901,-0.099,10.299,10.801,7.699,7.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_22'
      XB=-1.901,-0.099,10.599,11.101,7.499,7.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_23'
      XB=-1.901,-0.099,10.499,10.801,7.599,7.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_24'
      XB=-1.901,-0.099,10.099,10.501,7.799,7.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_25'
      XB=-1.901,-0.099,10.799,11.301,7.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_26'
      XB=-1.901,-0.099,12.499,12.801,2.499,2.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_27'
      XB=-1.901,-0.099,12.899,13.401,2.299,2.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_28'
      XB=-1.901,-0.099,12.699,13.101,2.399,2.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_29'
      XB=-1.901,-0.099,12.999,13.401,2.199,2.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_30'
      XB=-1.901,-0.099,11.799,12.201,2.899,3.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_31'
      XB=-1.901,-0.099,11.499,11.901,3.099,3.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_32'
      XB=-1.901,-0.099,12.199,12.501,2.699,2.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_33'
      XB=-1.901,-0.099,11.999,12.501,2.799,2.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_34'
      XB=-1.901,-0.099,11.699,12.201,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_35'
      XB=-2.001,2.001,13.799,15.301,1.999,2.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_36'
      XB=-1.901,1.901,13.099,13.801,1.999,2.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_37'
      XB=-1.901,-0.099,12.299,12.801,2.599,2.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_38'
      XB=-1.901,-0.099,11.699,12.201,6.899,7.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_39'
      XB=-1.901,-0.099,11.799,12.201,6.799,6.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_40'
      XB=-1.901,-0.099,11.999,12.501,6.699,6.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_41'
      XB=-1.901,-0.099,11.499,11.901,6.999,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_42'
      XB=-1.901,-0.099,12.399,12.801,6.499,6.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_43'
      XB=-1.901,-0.099,12.499,13.101,6.399,6.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_44'
      XB=-1.901,-0.099,12.699,13.101,6.299,6.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_45'
      XB=-1.901,-0.099,12.199,12.501,6.599,6.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_46'
      XB=-2.001,2.001,13.799,15.301,6.299,6.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_47'
      XB=-1.901,1.901,13.099,13.801,6.299,6.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_48'
      XB=0.099,1.901,9.699,10.201,0.099,0.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_49'
      XB=0.099,1.901,9.699,10.001,-0.001,0.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_50'
      XB=0.099,1.901,10.199,10.501,0.299,0.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_51'
      XB=0.099,1.901,10.199,10.701,0.399,0.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_52'
      XB=0.099,1.901,10.499,10.901,0.499,0.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_53'
      XB=0.099,1.901,10.499,11.101,0.599,0.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_54'
      XB=0.099,1.901,10.799,11.201,0.699,0.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_55'
      XB=0.099,1.901,11.099,11.601,0.899,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_56'
      XB=0.099,1.901,11.099,11.401,0.799,0.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_57'
      XB=0.099,1.901,9.899,10.401,0.199,0.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_58'
      XB=0.099,1.901,11.399,11.901,1.099,1.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_59'
      XB=0.099,1.901,11.399,11.701,0.999,1.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_60'
      XB=0.099,1.901,9.899,10.501,4.499,4.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_61'
      XB=0.099,1.901,9.899,10.301,4.399,4.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_62'
      XB=0.099,1.901,10.199,10.801,4.699,4.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_63'
      XB=0.099,1.901,10.499,11.001,4.799,4.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_64'
      XB=0.099,1.901,10.199,10.601,4.599,4.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_65'
      XB=0.099,1.901,10.799,11.101,4.899,5.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_66'
      XB=0.099,1.901,11.099,11.501,5.099,5.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_67'
      XB=0.099,1.901,11.399,11.801,5.299,5.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_68'
      XB=0.099,1.901,11.099,11.701,5.199,5.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_69'
      XB=0.099,1.901,10.799,11.301,4.999,5.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_70'
      XB=0.099,1.901,11.699,12.301,1.299,1.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_71'
      XB=0.099,1.901,11.699,12.101,1.199,1.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_72'
      XB=0.099,1.901,11.999,12.401,1.399,1.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_73'
      XB=0.099,1.901,12.299,12.601,1.499,1.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_74'
      XB=0.099,1.901,12.599,12.901,1.699,1.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_75'
      XB=0.099,1.901,12.299,12.801,1.599,1.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_76'
      XB=0.099,1.901,12.799,13.301,1.899,2.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_77'
      XB=0.099,1.901,12.599,13.101,1.799,1.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_78'
      XB=0.099,1.901,11.699,12.201,5.499,5.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_79'
      XB=0.099,1.901,11.999,12.501,5.699,5.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_80'
      XB=0.099,1.901,11.999,12.301,5.599,5.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_81'
      XB=0.099,1.901,11.699,12.001,5.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_82'
      XB=0.099,1.901,12.599,12.801,5.899,6.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_83'
      XB=0.099,1.901,12.599,13.001,5.999,6.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_84'
      XB=0.099,1.901,12.799,13.201,6.099,6.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_85'
      XB=0.099,1.901,12.799,13.401,6.199,6.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_86'
      XB=0.099,1.901,12.299,12.701,5.799,5.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_87'
      XB=-1.901,-1.799,7.999,8.701,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_88'
      XB=-1.601,1.901,7.999,8.101,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_89'
      XB=-1.101,1.901,8.199,8.301,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_90'
      XB=-1.401,1.901,8.099,8.201,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_91'
      XB=-1.901,1.901,7.899,8.001,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_92'
      XB=-0.701,1.901,8.399,8.501,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_93'
      XB=-0.301,1.901,8.599,8.701,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_94'
      XB=-0.501,1.901,8.499,8.601,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_95'
      XB=-1.901,-0.099,9.599,9.901,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_96'
      XB=0.099,1.901,9.699,9.901,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_97'
      XB=-0.001,1.901,8.699,8.801,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_98'
      XB=-0.901,1.901,8.299,8.401,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_99'
      XB=0.199,1.901,8.799,8.901,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_100'
      XB=0.399,1.901,8.899,9.001,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_101'
      XB=0.599,1.901,8.999,9.101,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_102'
      XB=0.999,1.901,9.199,9.301,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_103'
      XB=1.499,1.901,9.399,9.501,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_104'
      XB=1.299,1.901,9.299,9.401,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_105'
      XB=0.799,1.901,9.099,9.201,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_106'
      XB=1.699,1.901,9.499,9.601,4.199,4.301
      SURF_ID='Gypsum wall'
      /
! 8 voxels, resolution 0.100 m, in 0 s
&OBST ID='Panels transparent_0'
      XB=-1.601,-0.499,-1.601,-1.499,9.599,12.201
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_1'
      XB=-0.501,0.501,-1.601,-1.499,9.599,12.301
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_2'
      XB=-1.601,-0.499,1.399,1.501,9.599,12.201
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_3'
      XB=-0.501,0.501,1.399,1.501,9.599,12.301
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_4'
      XB=0.499,1.501,-1.601,-1.499,9.599,12.201
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_5'
      XB=0.499,1.501,1.399,1.501,9.599,12.201
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_6'
      XB=-1.601,-1.499,-1.501,1.401,9.599,12.201
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_7'
      XB=1.399,1.501,-1.501,1.401,9.599,12.201
      SURF_ID='Glass pane'
      /
! 731 voxels, resolution 0.100 m, in 5 s
&OBST ID='Walls int ext_0'
      XB=-30.301,-29.499,-13.801,-13.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_1'
      XB=-30.301,-29.499,-13.801,-13.699,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_2'
      XB=-29.501,-25.499,-13.801,-13.699,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_3'
      XB=-29.501,-25.499,-13.801,-13.699,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_4'
      XB=-29.501,-25.499,-13.801,-13.699,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_5'
      XB=-30.301,-30.199,-13.701,-11.999,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_6'
      XB=-30.301,-30.199,-13.701,-11.999,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_7'
      XB=-30.301,-30.199,-8.001,-6.999,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_8'
      XB=-30.301,-30.199,-8.001,-6.999,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_9'
      XB=-30.301,-29.699,-2.001,-1.899,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_10'
      XB=-30.301,-30.199,-1.301,-0.999,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_11'
      XB=-28.901,-24.399,-2.001,-1.899,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_12'
      XB=-30.301,-29.799,-2.301,-1.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_13'
      XB=-29.701,-28.899,-2.001,-1.899,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_14'
      XB=-28.601,-18.899,-2.301,-2.199,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_15'
      XB=-30.301,-30.199,-3.001,-1.999,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_16'
      XB=-30.301,-30.199,-3.001,-2.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_17'
      XB=-30.301,-30.199,-7.001,-2.999,-0.001,1.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_18'
      XB=-30.301,-30.199,-7.001,-2.999,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_19'
      XB=-30.301,-30.199,-7.001,-2.999,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_20'
      XB=-30.301,-30.199,-12.001,-7.999,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_21'
      XB=-30.301,-30.199,-12.001,-7.999,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_22'
      XB=-25.501,-24.499,-13.801,-13.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_23'
      XB=-25.501,-24.499,-13.801,-13.699,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_24'
      XB=-24.501,-20.499,-13.801,-13.699,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_25'
      XB=-24.501,-20.499,-13.801,-13.699,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_26'
      XB=-24.501,-20.499,-13.801,-13.699,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_27'
      XB=-20.501,-19.499,-13.801,-13.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_28'
      XB=-20.501,-19.499,-13.801,-13.699,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_29'
      XB=-19.501,-15.499,-13.801,-13.699,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_30'
      XB=-19.501,-15.499,-13.801,-13.699,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_31'
      XB=-19.501,-15.499,-13.801,-13.699,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_32'
      XB=-15.501,-14.499,-13.801,-13.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_33'
      XB=-15.501,-14.499,-13.801,-13.699,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_34'
      XB=-14.501,-10.499,-13.801,-13.699,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_35'
      XB=-14.501,-10.499,-13.801,-13.699,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_36'
      XB=-14.501,-10.499,-13.801,-13.699,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_37'
      XB=-24.501,-21.899,-0.001,0.101,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_38'
      XB=-24.501,-24.399,-1.901,0.001,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_39'
      XB=-22.001,-21.599,-2.301,-2.199,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_40'
      XB=-22.001,-21.899,-2.201,-0.999,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_41'
      XB=-21.601,-20.399,-2.301,-2.199,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_42'
      XB=-22.001,-21.899,-0.101,0.001,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_43'
      XB=-20.401,-19.499,-2.301,-2.199,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_44'
      XB=-19.501,-18.299,-2.301,-2.199,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_45'
      XB=-22.001,-21.899,-1.001,-0.099,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_46'
      XB=-18.901,-18.699,-2.501,-2.399,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_47'
      XB=-18.801,-18.699,-2.601,-2.499,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_48'
      XB=-17.701,-17.299,-3.701,-3.599,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_49'
      XB=-17.901,-17.699,-3.501,-3.399,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_50'
      XB=-17.801,-17.599,-3.601,-3.499,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_51'
      XB=-17.601,-17.399,-3.801,-3.699,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_52'
      XB=-17.301,-17.199,-3.501,-3.399,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_53'
      XB=-17.401,-17.199,-3.601,-3.499,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_54'
      XB=-16.301,-16.099,-2.501,-2.399,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_55'
      XB=-16.401,-16.199,-2.601,-2.499,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_56'
      XB=-18.301,-6.699,-2.301,-2.199,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_57'
      XB=-16.101,-6.599,-2.301,-2.199,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_58'
      XB=-19.001,-18.799,-2.401,-2.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_59'
      XB=-16.201,-15.999,-2.401,-2.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_60'
      XB=-10.501,-9.499,-13.801,-13.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_61'
      XB=-10.501,-9.499,-13.801,-13.699,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_62'
      XB=-9.501,-5.499,-13.801,-13.699,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_63'
      XB=-9.501,-5.499,-13.801,-13.699,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_64'
      XB=-9.501,-5.499,-13.801,-13.699,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_65'
      XB=-5.501,-4.499,-13.801,-13.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_66'
      XB=-5.501,-4.499,-13.801,-13.699,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_67'
      XB=-4.501,-2.499,-13.801,-13.699,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_68'
      XB=-4.501,-2.499,-13.801,-13.699,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_69'
      XB=-4.501,-0.499,-13.801,-13.699,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_70'
      XB=-2.501,-1.499,-13.801,-13.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_71'
      XB=-1.501,1.501,-13.801,-13.699,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_72'
      XB=-0.501,0.501,-13.801,-13.699,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_73'
      XB=-6.701,-5.499,-2.301,-2.199,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_74'
      XB=-6.601,-5.399,-2.301,-2.199,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_75'
      XB=-4.901,-1.399,-9.301,-9.199,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_76'
      XB=-4.901,-0.999,-8.701,-8.599,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_77'
      XB=-1.501,-1.399,-9.701,-9.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_78'
      XB=-1.501,-1.399,-10.501,-9.699,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_79'
      XB=-1.501,-1.399,-8.701,-7.899,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_80'
      XB=-0.201,0.101,-8.701,-8.599,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_81'
      XB=-1.501,-1.399,-9.201,-8.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_82'
      XB=-4.901,-1.399,-4.601,-4.499,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_83'
      XB=-4.901,-0.399,-4.601,-4.499,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_84'
      XB=-4.901,-4.599,-4.601,-4.499,8.499,11.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_85'
      XB=-4.601,-4.399,-4.601,-4.499,8.499,11.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_86'
      XB=-4.401,-4.099,-4.601,-4.499,8.499,11.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_87'
      XB=-4.101,-3.699,-4.601,-4.499,8.499,11.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_88'
      XB=-3.701,-3.299,-4.601,-4.499,8.499,11.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_89'
      XB=-3.301,-2.899,-4.601,-4.499,8.499,11.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_90'
      XB=-5.501,-3.499,-2.301,-2.199,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_91'
      XB=-5.401,-3.899,-2.301,-2.199,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_92'
      XB=-2.901,-2.299,-4.601,-4.499,8.499,12.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_93'
      XB=-2.301,-1.699,-4.601,-4.499,8.499,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_94'
      XB=-1.701,-0.199,-4.601,-4.499,8.499,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_95'
      XB=-1.701,-1.599,-1.701,-1.599,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_96'
      XB=-2.101,-1.999,-1.301,-1.199,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_97'
      XB=-1.901,-1.799,-1.501,-1.399,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_98'
      XB=-2.001,-1.899,-1.401,-1.299,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_99'
      XB=-2.201,-2.099,-1.201,-1.099,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_100'
      XB=-1.801,-1.699,-1.601,-1.499,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_101'
      XB=-1.301,-1.199,-2.101,-1.999,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_102'
      XB=-1.501,-1.399,-1.901,-1.799,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_103'
      XB=-1.201,1.201,-2.201,-2.099,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_104'
      XB=-1.401,-1.299,-2.001,-1.899,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_105'
      XB=-1.601,-1.499,-1.801,-1.699,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_106'
      XB=-4.901,-4.799,-4.501,-2.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_107'
      XB=-4.901,-4.799,-4.501,-2.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_108'
      XB=-3.601,-3.499,-4.501,-2.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_109'
      XB=-4.001,-3.899,-4.501,-2.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_110'
      XB=-4.901,-4.799,-9.201,-4.599,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_111'
      XB=-4.901,-4.799,-8.601,-4.599,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_112'
      XB=-1.501,-1.399,-7.901,-4.599,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_113'
      XB=-20.201,-20.099,-13.701,-2.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_114'
      XB=-17.601,-17.499,-13.701,-3.799,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_115'
      XB=-4.901,-4.799,-13.701,-9.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_116'
      XB=-4.901,-4.799,-13.701,-8.699,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_117'
      XB=-1.501,-1.399,-13.701,-10.499,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_118'
      XB=-0.101,0.001,-13.701,-8.699,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_119'
      XB=-29.801,-28.599,-2.301,-2.199,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_120'
      XB=-18.501,-18.299,-2.901,-2.799,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_121'
      XB=-18.701,-18.499,-2.701,-2.599,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_122'
      XB=-18.701,-18.599,-2.601,-2.499,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_123'
      XB=-18.601,-18.399,-2.801,-2.699,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_124'
      XB=-18.101,-17.899,-3.301,-3.199,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_125'
      XB=-18.001,-17.799,-3.401,-3.299,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_126'
      XB=-18.301,-18.099,-3.101,-2.999,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_127'
      XB=-18.401,-18.199,-3.001,-2.899,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_128'
      XB=-18.201,-17.999,-3.201,-3.099,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_129'
      XB=-17.101,-16.899,-3.301,-3.199,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_130'
      XB=-17.201,-16.999,-3.401,-3.299,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_131'
      XB=-17.201,-17.099,-3.501,-3.399,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_132'
      XB=-16.901,-16.699,-3.101,-2.999,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_133'
      XB=-16.701,-16.499,-2.901,-2.799,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_134'
      XB=-16.801,-16.599,-3.001,-2.899,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_135'
      XB=-16.501,-16.299,-2.701,-2.599,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_136'
      XB=-16.601,-16.399,-2.801,-2.699,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_137'
      XB=-17.001,-16.799,-3.201,-3.099,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_138'
      XB=-1.001,-0.199,-8.701,-8.599,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_139'
      XB=-5.201,-4.899,-4.601,-4.499,8.499,11.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_140'
      XB=-0.401,0.501,-4.601,-4.499,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_141'
      XB=-0.201,0.201,-4.601,-4.499,8.499,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_142'
      XB=-1.601,1.501,-1.601,-1.499,8.499,9.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_143'
      XB=-30.301,-30.199,0.999,1.301,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_144'
      XB=-30.301,-29.699,1.899,2.001,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_145'
      XB=-28.901,-24.399,1.899,2.001,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_146'
      XB=-30.301,-29.799,1.299,2.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_147'
      XB=-29.701,-28.899,1.899,2.001,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_148'
      XB=-30.301,-30.199,1.999,3.001,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_149'
      XB=-30.301,-30.199,2.399,3.001,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_150'
      XB=-28.601,-18.799,2.299,2.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_151'
      XB=-30.301,-30.199,2.999,7.001,-0.001,1.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_152'
      XB=-30.301,-30.199,2.999,7.001,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_153'
      XB=-30.301,-30.199,2.999,7.001,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_154'
      XB=-30.301,-30.199,7.999,12.001,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_155'
      XB=-30.301,-30.199,7.999,12.001,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_156'
      XB=-30.301,-30.199,6.999,8.001,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_157'
      XB=-30.301,-30.199,6.999,8.001,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_158'
      XB=-30.301,-29.499,13.699,13.801,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_159'
      XB=-30.301,-29.499,13.699,13.801,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_160'
      XB=-29.501,-25.499,13.699,13.801,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_161'
      XB=-29.501,-25.499,13.699,13.801,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_162'
      XB=-29.501,-25.499,13.699,13.801,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_163'
      XB=-30.301,-30.199,11.999,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_164'
      XB=-30.301,-30.199,11.999,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_165'
      XB=-22.001,-21.599,2.299,2.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_166'
      XB=-22.001,-21.899,0.999,2.301,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_167'
      XB=-21.601,-20.399,2.299,2.401,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_168'
      XB=-20.401,-19.499,2.299,2.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_169'
      XB=-19.501,-18.299,2.299,2.401,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_170'
      XB=-18.301,-6.699,2.299,2.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_171'
      XB=-16.201,-6.599,2.299,2.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_172'
      XB=-18.801,-18.699,2.499,2.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_173'
      XB=-17.801,-17.599,3.499,3.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_174'
      XB=-17.901,-17.699,3.399,3.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_175'
      XB=-17.701,-17.299,3.599,3.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_176'
      XB=-17.401,-17.199,3.499,3.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_177'
      XB=-17.301,-17.199,3.399,3.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_178'
      XB=-17.601,-17.399,3.699,3.801,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_179'
      XB=-16.401,-16.199,2.499,2.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_180'
      XB=-18.901,-18.699,2.399,2.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_181'
      XB=-16.301,-16.099,2.399,2.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_182'
      XB=-25.501,-24.499,13.699,13.801,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_183'
      XB=-25.501,-24.499,13.699,13.801,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_184'
      XB=-24.501,-20.499,13.699,13.801,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_185'
      XB=-24.501,-20.499,13.699,13.801,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_186'
      XB=-24.501,-20.499,13.699,13.801,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_187'
      XB=-20.501,-19.499,13.699,13.801,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_188'
      XB=-20.501,-19.499,13.699,13.801,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_189'
      XB=-19.501,-15.499,13.699,13.801,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_190'
      XB=-19.501,-15.499,13.699,13.801,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_191'
      XB=-19.501,-15.499,13.699,13.801,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_192'
      XB=-15.501,-14.499,13.699,13.801,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_193'
      XB=-15.501,-14.499,13.699,13.801,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_194'
      XB=-14.501,-10.499,13.699,13.801,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_195'
      XB=-14.501,-10.499,13.699,13.801,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_196'
      XB=-14.501,-10.499,13.699,13.801,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_197'
      XB=-6.701,-5.499,2.299,2.401,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_198'
      XB=-6.601,-5.399,2.299,2.401,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_199'
      XB=-5.501,-4.499,2.299,2.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_200'
      XB=-5.401,-3.499,2.299,2.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_201'
      XB=-4.501,-3.599,2.299,2.401,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_202'
      XB=-3.601,-3.499,2.899,3.801,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_203'
      XB=-3.601,-3.499,2.399,2.901,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_204'
      XB=-4.901,-0.999,4.499,4.601,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_205'
      XB=-4.901,-0.999,4.499,4.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_206'
      XB=-4.901,-1.099,6.399,6.501,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_207'
      XB=-4.901,-1.099,6.399,6.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_208'
      XB=-4.901,-4.799,4.599,6.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_209'
      XB=-4.901,-4.799,4.599,6.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_210'
      XB=-2.201,-2.099,1.099,1.201,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_211'
      XB=-1.801,-1.699,1.499,1.601,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_212'
      XB=-1.901,-1.799,1.399,1.501,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_213'
      XB=-2.001,-1.899,1.299,1.401,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_214'
      XB=-2.101,-1.999,1.199,1.301,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_215'
      XB=-1.701,-1.599,1.599,1.701,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_216'
      XB=-1.401,-1.299,1.899,2.001,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_217'
      XB=-1.501,-1.399,1.799,1.901,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_218'
      XB=-1.101,1.101,2.199,2.301,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_219'
      XB=-1.201,-1.099,2.099,2.201,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_220'
      XB=-1.301,-1.199,1.999,2.101,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_221'
      XB=-1.601,-1.499,1.699,1.801,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_222'
      XB=-2.901,-2.799,4.599,5.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_223'
      XB=-2.901,-2.799,4.599,5.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_224'
      XB=-2.901,-2.799,6.299,6.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_225'
      XB=-2.901,-2.799,6.299,6.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_226'
      XB=-1.201,-1.099,4.599,5.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_227'
      XB=-1.201,-1.099,4.599,5.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_228'
      XB=-1.001,1.001,4.499,4.601,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_229'
      XB=-1.001,1.001,4.499,4.601,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_230'
      XB=-1.201,-1.099,6.299,6.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_231'
      XB=-1.201,-1.099,6.299,6.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_232'
      XB=-1.201,-1.099,6.499,6.601,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_233'
      XB=-1.201,-1.099,6.499,6.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_234'
      XB=-2.901,-2.799,5.399,6.301,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_235'
      XB=-2.901,-2.799,5.399,6.301,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_236'
      XB=-1.201,-1.099,5.399,6.301,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_237'
      XB=-1.201,-1.099,5.399,6.301,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_238'
      XB=-4.901,-4.799,2.399,4.501,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_239'
      XB=-4.901,-4.799,2.399,4.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_240'
      XB=-3.601,-3.499,2.299,4.501,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_241'
      XB=-3.601,-3.499,3.799,4.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_242'
      XB=-4.901,-3.099,9.399,9.501,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_243'
      XB=-4.901,-3.099,9.399,9.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_244'
      XB=-4.901,-4.799,9.499,10.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_245'
      XB=-4.901,-4.799,9.499,10.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_246'
      XB=-3.301,-3.199,10.299,10.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_247'
      XB=-3.301,-3.199,10.299,10.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_248'
      XB=-3.301,-3.199,9.499,10.301,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_249'
      XB=-3.301,-3.199,9.499,10.301,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_250'
      XB=-4.901,-3.199,11.499,11.601,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_251'
      XB=-4.901,-3.199,11.499,11.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_252'
      XB=-4.901,-4.799,10.499,11.501,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_253'
      XB=-4.901,-4.799,10.499,11.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_254'
      XB=-4.901,-3.199,12.599,12.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_255'
      XB=-4.901,-3.199,12.599,12.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_256'
      XB=-3.301,-3.199,10.499,10.601,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_257'
      XB=-3.301,-3.199,10.499,10.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_258'
      XB=-3.301,-3.199,11.399,11.501,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_259'
      XB=-3.301,-3.199,11.399,11.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_260'
      XB=-3.301,-3.199,11.599,11.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_261'
      XB=-3.301,-3.199,11.599,11.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_262'
      XB=-3.301,-3.199,10.599,11.401,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_263'
      XB=-3.301,-3.199,10.599,11.401,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_264'
      XB=-3.301,-3.199,12.499,12.601,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_265'
      XB=-3.301,-3.199,12.499,12.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_266'
      XB=-4.901,-4.799,11.599,12.601,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_267'
      XB=-4.901,-4.799,11.599,12.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_268'
      XB=-3.301,-3.199,11.699,12.501,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_269'
      XB=-3.301,-3.199,11.699,12.501,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_270'
      XB=-2.001,-0.999,7.799,7.901,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_271'
      XB=-2.001,-0.999,7.799,7.901,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_272'
      XB=-2.301,-1.899,9.399,9.601,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_273'
      XB=-2.301,-1.899,9.399,9.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_274'
      XB=-3.101,-2.299,9.399,9.501,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_275'
      XB=-3.101,-2.299,9.399,9.501,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_276'
      XB=-1.201,-1.099,7.499,7.801,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_277'
      XB=-1.201,-1.099,7.499,7.801,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_278'
      XB=-1.001,1.001,7.799,7.901,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_279'
      XB=-1.001,1.001,7.799,7.901,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_280'
      XB=-2.001,-1.899,7.899,9.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_281'
      XB=-2.001,-1.899,7.899,9.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_282'
      XB=-4.901,-3.199,10.399,10.501,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_283'
      XB=-4.901,-3.199,10.399,10.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_284'
      XB=-2.001,-1.899,9.699,13.601,8.499,9.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_285'
      XB=-4.901,-4.799,6.499,9.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_286'
      XB=-4.901,-4.799,6.499,9.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_287'
      XB=-1.201,-1.099,6.599,7.501,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_288'
      XB=-1.201,-1.099,6.599,7.501,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_289'
      XB=-10.501,-9.499,13.699,13.801,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_290'
      XB=-10.501,-9.499,13.699,13.801,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_291'
      XB=-9.501,-5.499,13.699,13.801,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_292'
      XB=-9.501,-5.499,13.699,13.801,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_293'
      XB=-9.501,-5.499,13.699,13.801,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_294'
      XB=-5.501,-3.399,13.699,13.801,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_295'
      XB=-5.501,-3.399,13.699,13.801,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_296'
      XB=-5.201,-4.899,13.699,13.801,8.499,11.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_297'
      XB=-4.901,-4.599,13.699,13.801,8.499,11.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_298'
      XB=-4.601,-4.299,13.699,13.801,8.499,11.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_299'
      XB=-4.301,-3.999,13.699,13.801,8.499,11.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_300'
      XB=-4.001,-3.699,13.699,13.801,8.499,11.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_301'
      XB=-3.701,-3.299,13.699,13.801,8.499,11.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_302'
      XB=-3.401,-2.399,13.699,13.801,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_303'
      XB=-3.401,-2.399,13.699,13.801,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_304'
      XB=-3.401,-2.399,13.699,13.801,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_305'
      XB=-3.301,-2.799,13.699,13.801,8.499,11.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_306'
      XB=-2.801,-2.299,13.699,13.801,8.499,12.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_307'
      XB=-2.401,-1.899,13.699,13.801,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_308'
      XB=-2.401,-1.899,13.699,13.801,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_309'
      XB=-2.301,-1.899,13.699,13.801,8.499,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_310'
      XB=-2.101,-1.999,13.799,14.101,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_311'
      XB=-2.101,-1.999,14.099,15.101,5.299,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_312'
      XB=-2.101,-0.999,15.299,15.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_313'
      XB=-2.101,2.101,15.299,15.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_314'
      XB=-2.101,-1.399,15.299,15.401,8.499,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_315'
      XB=-1.401,-0.099,15.299,15.401,8.499,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_316'
      XB=-1.001,1.001,15.299,15.401,2.099,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_317'
      XB=-0.101,0.101,15.299,15.401,8.499,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_318'
      XB=-2.101,-1.999,13.799,15.301,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_319'
      XB=-2.101,-1.999,15.099,15.301,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_320'
      XB=-2.101,-1.999,13.799,15.301,8.499,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_321'
      XB=-20.201,-20.099,2.399,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_322'
      XB=-17.601,-17.499,3.799,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_323'
      XB=-4.901,-4.799,12.699,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_324'
      XB=-4.901,-4.799,12.699,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_325'
      XB=-2.001,-1.899,9.599,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_326'
      XB=-2.001,-1.899,9.599,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_327'
      XB=-2.001,-1.899,13.599,13.701,8.499,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_328'
      XB=-29.801,-28.599,2.299,2.401,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_329'
      XB=-18.701,-18.599,2.499,2.601,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_330'
      XB=-18.601,-18.399,2.699,2.801,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_331'
      XB=-18.701,-18.499,2.599,2.701,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_332'
      XB=-18.501,-18.299,2.799,2.901,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_333'
      XB=-18.401,-18.199,2.899,3.001,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_334'
      XB=-18.201,-17.999,3.099,3.201,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_335'
      XB=-18.301,-18.099,2.999,3.101,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_336'
      XB=-18.001,-17.799,3.299,3.401,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_337'
      XB=-18.101,-17.899,3.199,3.301,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_338'
      XB=-17.001,-16.799,3.099,3.201,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_339'
      XB=-16.901,-16.699,2.999,3.101,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_340'
      XB=-17.201,-16.999,3.299,3.401,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_341'
      XB=-17.201,-17.099,3.399,3.501,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_342'
      XB=-16.601,-16.399,2.699,2.801,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_343'
      XB=-16.501,-16.299,2.599,2.701,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_344'
      XB=-16.801,-16.599,2.899,3.001,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_345'
      XB=-16.701,-16.499,2.799,2.901,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_346'
      XB=-17.101,-16.899,3.199,3.301,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_347'
      XB=-1.601,1.501,1.399,1.501,8.499,9.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_348'
      XB=-0.101,2.001,9.699,9.801,8.499,9.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_349'
      XB=1.499,2.501,-13.801,-13.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_350'
      XB=0.499,4.501,-13.801,-13.699,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_351'
      XB=2.499,4.501,-13.801,-13.699,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_352'
      XB=2.499,4.501,-13.801,-13.699,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_353'
      XB=4.499,5.501,-13.801,-13.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_354'
      XB=4.499,5.501,-13.801,-13.699,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_355'
      XB=5.499,9.501,-13.801,-13.699,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_356'
      XB=5.499,9.501,-13.801,-13.699,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_357'
      XB=5.499,9.501,-13.801,-13.699,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_358'
      XB=9.499,10.501,-13.801,-13.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_359'
      XB=9.499,10.501,-13.801,-13.699,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_360'
      XB=10.499,14.501,-13.801,-13.699,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_361'
      XB=10.499,14.501,-13.801,-13.699,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_362'
      XB=10.499,14.501,-13.801,-13.699,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_363'
      XB=1.399,4.901,-9.301,-9.199,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_364'
      XB=1.399,1.501,-9.701,-9.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_365'
      XB=1.399,1.501,-10.501,-9.699,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_366'
      XB=0.899,4.901,-8.701,-8.599,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_367'
      XB=1.399,1.501,-8.701,-7.899,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_368'
      XB=1.399,1.501,-9.201,-8.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_369'
      XB=1.399,4.901,-4.601,-4.499,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_370'
      XB=0.499,4.901,-4.601,-4.499,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_371'
      XB=0.199,1.701,-4.601,-4.499,8.499,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_372'
      XB=1.699,2.301,-4.601,-4.499,8.499,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_373'
      XB=2.299,2.901,-4.601,-4.499,8.499,12.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_374'
      XB=2.899,3.301,-4.601,-4.499,8.499,11.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_375'
      XB=1.399,1.501,-1.901,-1.799,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_376'
      XB=1.499,1.601,-1.801,-1.699,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_377'
      XB=1.199,1.301,-2.101,-1.999,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_378'
      XB=1.299,1.401,-2.001,-1.899,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_379'
      XB=1.799,1.901,-1.501,-1.399,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_380'
      XB=1.899,2.001,-1.401,-1.299,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_381'
      XB=1.999,2.101,-1.301,-1.199,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_382'
      XB=1.699,1.801,-1.601,-1.499,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_383'
      XB=1.599,1.701,-1.701,-1.599,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_384'
      XB=3.299,3.701,-4.601,-4.499,8.499,11.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_385'
      XB=3.699,4.001,-4.601,-4.499,8.499,11.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_386'
      XB=3.999,4.701,-4.601,-4.499,8.499,9.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_387'
      XB=4.099,4.401,-4.601,-4.499,10.899,11.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_388'
      XB=4.399,4.601,-4.601,-4.499,10.899,11.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_389'
      XB=4.699,4.901,-4.601,-4.499,8.499,11.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_390'
      XB=4.599,4.701,-4.601,-4.499,10.899,11.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_391'
      XB=3.999,4.101,-4.601,-4.499,10.899,11.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_392'
      XB=3.499,3.701,-2.301,-2.199,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_393'
      XB=3.499,5.201,-2.301,-2.199,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_394'
      XB=4.599,8.301,-2.301,-2.199,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_395'
      XB=3.699,4.601,-2.301,-2.199,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_396'
      XB=5.199,6.401,-2.301,-2.199,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_397'
      XB=3.499,3.601,-4.501,-2.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_398'
      XB=3.499,3.601,-4.501,-2.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_399'
      XB=4.799,4.901,-4.501,-2.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_400'
      XB=4.799,4.901,-4.501,-2.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_401'
      XB=10.199,10.401,-7.401,-7.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_402'
      XB=10.399,11.301,-7.401,-7.299,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_403'
      XB=11.299,15.301,-7.401,-7.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_404'
      XB=6.399,16.101,-2.301,-2.199,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_405'
      XB=9.499,10.401,-2.301,-2.199,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_406'
      XB=8.299,9.501,-2.301,-2.199,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_407'
      XB=10.399,11.301,-2.301,-2.199,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_408'
      XB=11.299,15.501,-2.301,-2.199,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_409'
      XB=1.399,1.501,-7.901,-4.599,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_410'
      XB=4.799,4.901,-9.201,-4.599,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_411'
      XB=4.799,4.901,-8.601,-4.599,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_412'
      XB=10.199,10.301,-7.301,-2.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_413'
      XB=11.499,11.601,-7.301,-2.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_414'
      XB=14.499,15.501,-13.801,-13.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_415'
      XB=14.499,15.501,-13.801,-13.699,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_416'
      XB=15.499,19.501,-13.801,-13.699,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_417'
      XB=15.499,19.501,-13.801,-13.699,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_418'
      XB=15.499,19.501,-13.801,-13.699,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_419'
      XB=19.499,20.501,-13.801,-13.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_420'
      XB=19.499,20.501,-13.801,-13.699,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_421'
      XB=20.499,24.501,-13.801,-13.699,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_422'
      XB=20.499,23.701,-13.801,-13.699,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_423'
      XB=20.499,24.501,-13.801,-13.699,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_424'
      XB=24.499,25.501,-13.801,-13.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_425'
      XB=24.499,25.501,-13.801,-13.699,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_426'
      XB=25.499,29.501,-13.801,-13.699,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_427'
      XB=25.499,29.501,-13.801,-13.699,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_428'
      XB=25.499,29.501,-13.801,-13.699,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_429'
      XB=15.199,15.301,-4.801,-3.899,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_430'
      XB=15.499,16.701,-2.301,-2.199,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_431'
      XB=16.099,16.301,-2.501,-2.399,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_432'
      XB=16.199,16.301,-2.601,-2.499,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_433'
      XB=17.099,17.301,-3.501,-3.399,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_434'
      XB=17.299,17.701,-3.701,-3.599,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_435'
      XB=17.399,17.601,-3.801,-3.699,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_436'
      XB=17.199,17.401,-3.601,-3.499,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_437'
      XB=17.699,17.801,-3.501,-3.399,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_438'
      XB=17.599,17.801,-3.601,-3.499,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_439'
      XB=18.699,18.901,-2.501,-2.399,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_440'
      XB=18.599,18.801,-2.601,-2.499,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_441'
      XB=16.699,20.301,-2.301,-2.199,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_442'
      XB=18.899,28.401,-2.301,-2.199,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_443'
      XB=15.199,15.301,-3.901,-2.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_444'
      XB=15.999,16.201,-2.401,-2.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_445'
      XB=18.799,19.001,-2.401,-2.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_446'
      XB=20.099,21.301,-9.601,-9.499,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_447'
      XB=21.299,22.501,-9.601,-9.499,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_448'
      XB=20.099,20.301,-5.801,-5.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_449'
      XB=20.299,21.401,-5.801,-5.699,-0.001,1.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_450'
      XB=20.299,21.401,-5.801,-5.699,2.099,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_451'
      XB=21.399,21.601,-5.801,-5.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_452'
      XB=21.599,22.701,-5.801,-5.699,-0.001,1.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_453'
      XB=21.599,22.701,-5.801,-5.699,2.099,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_454'
      XB=22.499,22.801,-9.601,-9.499,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_455'
      XB=22.699,22.801,-5.801,-5.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_456'
      XB=20.099,20.201,-9.501,-5.799,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_457'
      XB=20.299,21.201,-2.301,-2.199,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_458'
      XB=20.099,20.201,-0.601,0.601,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_459'
      XB=21.299,22.701,-2.301,-2.199,-0.001,1.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_460'
      XB=21.299,22.701,-2.301,-2.199,2.099,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_461'
      XB=21.199,21.301,-2.301,-2.199,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_462'
      XB=20.099,20.201,-2.201,-0.599,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_463'
      XB=22.699,22.801,-5.101,-4.999,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_464'
      XB=22.699,22.801,-4.901,-4.799,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_465'
      XB=22.699,22.901,-5.001,-4.899,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_466'
      XB=22.899,24.101,-5.001,-4.899,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_467'
      XB=22.699,22.801,-3.901,-3.799,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_468'
      XB=22.699,22.801,-3.801,-2.399,-0.001,1.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_469'
      XB=22.699,22.801,-3.801,-2.399,2.099,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_470'
      XB=24.099,26.601,-5.001,-4.899,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_471'
      XB=22.699,22.801,-4.801,-3.899,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_472'
      XB=22.699,22.801,-2.401,-2.199,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_473'
      XB=15.199,15.301,-7.301,-4.799,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_474'
      XB=20.099,20.201,-5.701,-2.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_475'
      XB=22.699,22.801,-5.701,-5.099,-0.001,1.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_476'
      XB=22.699,22.801,-5.701,-5.099,2.099,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_477'
      XB=1.399,1.501,-13.701,-10.499,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_478'
      XB=4.799,4.901,-13.701,-9.299,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_479'
      XB=4.799,4.901,-13.701,-8.699,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_480'
      XB=10.199,10.301,-13.701,-7.399,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_481'
      XB=15.199,15.301,-13.701,-7.399,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_482'
      XB=17.399,17.501,-13.701,-3.799,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_483'
      XB=20.099,20.201,-13.701,-9.599,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_484'
      XB=22.699,22.801,-13.701,-9.599,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_485'
      XB=29.499,30.301,-13.801,-13.699,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_486'
      XB=29.499,30.301,-13.801,-13.699,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_487'
      XB=30.199,30.301,-13.701,-11.999,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_488'
      XB=30.199,30.301,-13.701,-11.999,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_489'
      XB=26.299,30.301,-7.901,-7.799,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_490'
      XB=30.199,30.301,-8.001,-7.899,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_491'
      XB=30.199,30.301,-7.801,-6.999,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_492'
      XB=30.199,30.301,-8.001,-6.999,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_493'
      XB=26.599,27.801,-5.001,-4.899,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_494'
      XB=27.799,30.201,-5.001,-4.899,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_495'
      XB=29.599,30.301,-2.301,-2.199,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_496'
      XB=30.199,30.301,-1.301,-0.999,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_497'
      XB=29.799,30.301,-2.201,-1.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_498'
      XB=30.199,30.301,-3.001,-2.299,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_499'
      XB=26.299,26.401,-7.801,-4.999,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_500'
      XB=30.199,30.301,-7.001,-2.999,-0.001,1.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_501'
      XB=30.199,30.301,-7.001,-3.799,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_502'
      XB=30.199,30.301,-7.001,-2.999,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_503'
      XB=30.199,30.301,-12.001,-7.999,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_504'
      XB=30.199,30.301,-12.001,-7.999,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_505'
      XB=0.099,0.901,-8.701,-8.599,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_506'
      XB=4.899,5.201,-4.601,-4.499,8.499,11.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_507'
      XB=16.299,16.501,-2.701,-2.599,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_508'
      XB=16.299,16.401,-2.601,-2.499,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_509'
      XB=16.499,16.701,-2.901,-2.799,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_510'
      XB=16.699,16.901,-3.101,-2.999,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_511'
      XB=16.599,16.801,-3.001,-2.899,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_512'
      XB=16.399,16.601,-2.801,-2.699,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_513'
      XB=16.899,17.101,-3.301,-3.199,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_514'
      XB=16.999,17.201,-3.401,-3.299,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_515'
      XB=16.799,17.001,-3.201,-3.099,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_516'
      XB=17.899,18.101,-3.301,-3.199,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_517'
      XB=17.799,17.901,-3.501,-3.399,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_518'
      XB=17.799,18.001,-3.401,-3.299,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_519'
      XB=18.099,18.301,-3.101,-2.999,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_520'
      XB=18.299,18.501,-2.901,-2.799,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_521'
      XB=18.199,18.401,-3.001,-2.899,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_522'
      XB=18.499,18.701,-2.701,-2.599,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_523'
      XB=18.399,18.601,-2.801,-2.699,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_524'
      XB=17.999,18.201,-3.201,-3.099,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_525'
      XB=28.399,29.601,-2.301,-2.199,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_526'
      XB=1.099,1.201,2.099,2.201,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_527'
      XB=1.299,1.401,1.899,2.001,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_528'
      XB=1.499,1.601,1.699,1.801,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_529'
      XB=1.399,1.501,1.799,1.901,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_530'
      XB=1.199,1.301,1.999,2.101,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_531'
      XB=1.699,1.801,1.499,1.601,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_532'
      XB=1.899,2.001,1.299,1.401,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_533'
      XB=1.799,1.901,1.399,1.501,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_534'
      XB=1.999,2.101,1.199,1.301,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_535'
      XB=1.599,1.701,1.599,1.701,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_536'
      XB=0.999,1.301,4.499,4.601,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_537'
      XB=0.999,1.401,4.499,4.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_538'
      XB=1.299,2.501,4.499,4.601,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_539'
      XB=1.399,2.601,4.499,4.601,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_540'
      XB=0.999,1.101,6.499,6.601,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_541'
      XB=0.999,1.101,6.499,6.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_542'
      XB=0.999,4.901,6.399,6.501,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_543'
      XB=0.999,7.901,6.399,6.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_544'
      XB=2.499,3.901,4.499,4.601,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_545'
      XB=2.599,4.901,4.499,4.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_546'
      XB=0.999,1.101,4.599,6.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_547'
      XB=0.999,1.101,4.599,6.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_548'
      XB=2.699,2.801,4.599,6.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_549'
      XB=2.899,3.001,4.599,6.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_550'
      XB=3.499,5.501,2.299,2.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_551'
      XB=3.499,5.201,2.299,2.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_552'
      XB=3.499,3.601,2.899,3.801,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_553'
      XB=5.199,6.101,2.299,2.401,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_554'
      XB=5.499,6.701,2.299,2.401,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_555'
      XB=6.099,16.201,2.299,2.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_556'
      XB=3.499,3.601,2.399,2.901,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_557'
      XB=4.699,4.901,4.499,4.601,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_558'
      XB=3.899,4.701,4.499,4.601,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_559'
      XB=4.799,4.901,4.599,5.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_560'
      XB=4.799,4.901,6.299,6.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_561'
      XB=4.799,4.901,4.599,6.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_562'
      XB=4.799,4.901,5.499,6.301,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_563'
      XB=3.499,3.601,3.799,4.501,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_564'
      XB=3.499,3.601,2.399,4.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_565'
      XB=4.799,4.901,2.399,4.501,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_566'
      XB=4.799,4.901,2.399,4.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_567'
      XB=0.999,2.001,7.799,7.901,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_568'
      XB=0.999,2.001,7.799,7.901,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_569'
      XB=0.999,1.101,7.499,7.801,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_570'
      XB=0.999,1.101,7.499,7.801,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_571'
      XB=1.899,2.301,9.399,9.601,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_572'
      XB=1.899,2.301,9.399,9.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_573'
      XB=3.099,4.901,9.399,9.501,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_574'
      XB=3.099,4.901,9.399,9.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_575'
      XB=2.299,3.101,9.399,9.501,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_576'
      XB=2.299,3.101,9.399,9.501,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_577'
      XB=1.899,2.001,7.899,9.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_578'
      XB=1.899,2.001,7.899,9.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_579'
      XB=4.799,4.901,9.499,10.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_580'
      XB=4.799,4.901,9.499,10.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_581'
      XB=3.199,4.901,11.499,11.601,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_582'
      XB=3.199,4.901,11.499,11.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_583'
      XB=3.199,4.901,12.599,12.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_584'
      XB=3.199,4.901,12.599,12.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_585'
      XB=4.799,4.901,10.499,11.501,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_586'
      XB=4.799,4.901,10.499,11.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_587'
      XB=4.799,4.901,11.599,12.601,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_588'
      XB=4.799,4.901,11.599,12.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_589'
      XB=3.199,3.301,10.299,10.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_590'
      XB=3.199,3.301,10.299,10.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_591'
      XB=3.199,3.301,9.499,10.301,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_592'
      XB=3.199,3.301,9.499,10.301,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_593'
      XB=3.199,3.301,10.499,10.601,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_594'
      XB=3.199,3.301,10.499,10.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_595'
      XB=3.199,3.301,11.399,11.501,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_596'
      XB=3.199,3.301,11.399,11.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_597'
      XB=3.199,3.301,11.599,11.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_598'
      XB=3.199,3.301,11.599,11.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_599'
      XB=3.199,3.301,10.599,11.401,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_600'
      XB=3.199,3.301,10.599,11.401,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_601'
      XB=3.199,3.301,12.499,12.601,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_602'
      XB=3.199,3.301,12.499,12.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_603'
      XB=3.199,3.301,11.699,12.501,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_604'
      XB=3.199,3.301,11.699,12.501,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_605'
      XB=1.899,2.001,9.799,13.601,8.499,9.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_606'
      XB=3.199,4.901,10.399,10.501,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_607'
      XB=3.199,4.901,10.399,10.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_608'
      XB=6.699,18.301,2.299,2.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_609'
      XB=7.799,7.901,6.499,6.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_610'
      XB=7.799,7.901,2.399,6.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_611'
      XB=0.999,1.101,6.599,7.501,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_612'
      XB=0.999,1.101,6.599,7.501,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_613'
      XB=4.799,4.901,6.499,9.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_614'
      XB=4.799,4.901,6.499,9.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_615'
      XB=0.999,2.101,15.299,15.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_616'
      XB=0.099,1.501,15.299,15.401,8.499,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_617'
      XB=1.499,2.101,15.299,15.401,8.499,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_618'
      XB=1.899,2.401,13.699,13.801,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_619'
      XB=1.899,2.401,13.699,13.801,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_620'
      XB=1.899,2.301,13.699,13.801,8.499,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_621'
      XB=2.299,2.801,13.699,13.801,8.499,12.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_622'
      XB=1.999,2.101,13.799,14.101,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_623'
      XB=2.399,3.401,13.699,13.801,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_624'
      XB=2.399,3.401,13.699,13.801,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_625'
      XB=2.399,3.401,13.699,13.801,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_626'
      XB=2.799,3.301,13.699,13.801,8.499,11.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_627'
      XB=1.999,2.101,14.099,15.101,5.299,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_628'
      XB=1.999,2.101,13.799,15.301,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_629'
      XB=1.999,2.101,15.099,15.301,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_630'
      XB=1.999,2.101,13.799,15.301,8.499,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_631'
      XB=3.299,3.701,13.699,13.801,8.499,11.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_632'
      XB=3.399,5.501,13.699,13.801,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_633'
      XB=3.399,5.501,13.699,13.801,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_634'
      XB=3.699,4.001,13.699,13.801,8.499,11.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_635'
      XB=3.999,4.301,13.699,13.801,8.499,11.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_636'
      XB=4.299,4.601,13.699,13.801,8.499,11.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_637'
      XB=4.599,4.901,13.699,13.801,8.499,11.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_638'
      XB=4.899,5.201,13.699,13.801,8.499,11.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_639'
      XB=5.499,9.501,13.699,13.801,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_640'
      XB=5.499,9.501,13.699,13.801,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_641'
      XB=5.499,9.501,13.699,13.801,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_642'
      XB=9.499,10.501,13.699,13.801,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_643'
      XB=9.499,10.501,13.699,13.801,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_644'
      XB=10.499,14.501,13.699,13.801,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_645'
      XB=10.499,14.501,13.699,13.801,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_646'
      XB=10.499,14.501,13.699,13.801,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_647'
      XB=18.299,19.501,2.299,2.401,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_648'
      XB=18.799,28.401,2.299,2.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_649'
      XB=16.199,16.301,2.499,2.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_650'
      XB=17.099,17.301,3.399,3.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_651'
      XB=17.199,17.401,3.499,3.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_652'
      XB=17.399,17.601,3.699,3.801,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_653'
      XB=17.299,17.701,3.599,3.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_654'
      XB=17.599,17.801,3.499,3.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_655'
      XB=17.699,17.801,3.399,3.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_656'
      XB=18.599,18.801,2.499,2.601,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_657'
      XB=16.099,16.301,2.399,2.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_658'
      XB=18.699,18.901,2.399,2.501,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_659'
      XB=19.499,20.201,2.299,2.401,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_660'
      XB=17.399,17.501,3.799,8.201,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_661'
      XB=14.499,15.501,13.699,13.801,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_662'
      XB=14.499,15.501,13.699,13.801,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_663'
      XB=15.499,19.501,13.699,13.801,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_664'
      XB=15.499,19.501,13.699,13.801,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_665'
      XB=15.499,19.501,13.699,13.801,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_666'
      XB=19.499,20.501,13.699,13.801,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_667'
      XB=19.499,20.501,13.699,13.801,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_668'
      XB=20.499,24.501,13.699,13.801,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_669'
      XB=20.499,24.501,13.699,13.801,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_670'
      XB=20.499,24.501,13.699,13.801,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_671'
      XB=24.499,25.501,13.699,13.801,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_672'
      XB=24.499,25.501,13.699,13.801,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_673'
      XB=25.499,29.501,13.699,13.801,-0.001,1.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_674'
      XB=25.499,29.501,13.699,13.801,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_675'
      XB=25.499,29.501,13.699,13.801,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_676'
      XB=1.899,2.001,9.599,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_677'
      XB=1.899,2.001,9.599,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_678'
      XB=1.899,2.001,13.599,13.701,8.499,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_679'
      XB=4.799,4.901,12.699,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_680'
      XB=4.799,4.901,12.699,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_681'
      XB=7.799,7.901,7.599,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_682'
      XB=17.399,17.501,10.099,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_683'
      XB=20.099,20.201,2.399,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_684'
      XB=30.199,30.301,0.999,1.301,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_685'
      XB=29.599,30.301,2.299,2.401,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_686'
      XB=29.799,30.301,1.299,2.301,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_687'
      XB=30.199,30.301,2.399,3.001,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_688'
      XB=30.199,30.301,2.999,7.001,-0.001,1.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_689'
      XB=30.199,30.301,2.999,7.001,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_690'
      XB=30.199,30.301,2.999,7.001,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_691'
      XB=30.199,30.301,7.999,12.001,2.999,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_692'
      XB=30.199,30.301,7.999,12.001,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_693'
      XB=30.199,30.301,6.999,8.001,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_694'
      XB=30.199,30.301,6.999,8.001,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_695'
      XB=29.499,30.301,13.699,13.801,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_696'
      XB=29.499,30.301,13.699,13.801,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_697'
      XB=30.199,30.301,11.999,13.701,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_698'
      XB=30.199,30.301,11.999,13.701,4.399,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_699'
      XB=7.799,7.901,6.699,7.601,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_700'
      XB=16.299,16.401,2.499,2.601,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_701'
      XB=16.299,16.501,2.599,2.701,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_702'
      XB=16.399,16.601,2.699,2.801,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_703'
      XB=16.599,16.801,2.899,3.001,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_704'
      XB=16.699,16.901,2.999,3.101,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_705'
      XB=16.499,16.701,2.799,2.901,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_706'
      XB=16.799,17.001,3.099,3.201,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_707'
      XB=16.999,17.201,3.299,3.401,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_708'
      XB=16.899,17.101,3.199,3.301,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_709'
      XB=17.999,18.201,3.099,3.201,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_710'
      XB=18.199,18.401,2.899,3.001,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_711'
      XB=18.099,18.301,2.999,3.101,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_712'
      XB=18.299,18.501,2.799,2.901,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_713'
      XB=17.799,18.001,3.299,3.401,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_714'
      XB=17.799,17.901,3.399,3.501,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_715'
      XB=18.399,18.601,2.699,2.801,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_716'
      XB=18.499,18.701,2.599,2.701,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_717'
      XB=17.899,18.101,3.199,3.301,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_718'
      XB=17.399,17.501,8.199,10.101,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_719'
      XB=28.399,29.601,2.299,2.401,6.599,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_720'
      XB=-30.301,-30.199,-1.901,1.901,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_721'
      XB=-24.501,-24.399,0.099,1.901,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_722'
      XB=-22.001,-21.899,0.099,1.001,2.199,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_723'
      XB=-2.301,-2.199,-1.101,1.101,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_724'
      XB=2.099,2.201,-1.201,1.201,4.399,5.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_725'
      XB=20.099,20.201,0.599,2.301,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_726'
      XB=30.199,30.301,-3.001,3.001,-0.001,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_727'
      XB=-5.301,-5.199,-4.601,13.801,8.499,11.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_728'
      XB=-1.601,-1.499,-1.501,1.401,8.499,9.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_729'
      XB=1.399,1.501,-1.501,1.401,8.499,9.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_730'
      XB=5.099,5.201,-4.501,13.701,8.499,11.301
      SURF_ID='Gypsum wall'
      /
! 31 voxels, resolution 0.100 m, in 0 s
&OBST ID='Walls stairs_0'
      XB=-0.101,0.101,9.399,9.501,4.399,8.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_1'
      XB=-0.101,0.101,9.599,9.701,4.399,8.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_2'
      XB=-0.101,0.101,9.499,9.601,4.399,8.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_3'
      XB=-0.101,0.301,9.299,9.401,4.399,8.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_4'
      XB=-0.101,0.101,9.799,9.901,4.199,8.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_5'
      XB=-0.101,0.101,9.999,10.101,4.299,7.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_6'
      XB=-0.101,0.101,9.899,10.001,4.299,8.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_7'
      XB=-0.101,0.101,10.099,10.301,4.399,7.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_8'
      XB=-0.101,0.101,10.299,10.501,4.499,7.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_9'
      XB=-0.101,0.101,10.599,10.801,4.699,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_10'
      XB=-0.101,0.101,10.799,11.001,4.799,7.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_11'
      XB=-0.101,0.101,10.499,10.601,4.599,7.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_12'
      XB=-0.101,0.101,10.999,11.101,4.899,7.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_13'
      XB=-0.101,0.101,11.199,11.301,4.999,7.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_14'
      XB=-0.101,0.101,11.099,11.201,4.999,7.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_15'
      XB=-0.101,0.101,9.699,9.801,4.199,8.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_16'
      XB=-0.101,0.101,11.299,11.501,5.099,7.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_17'
      XB=-0.101,0.101,11.499,11.701,5.199,7.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_18'
      XB=-0.101,0.101,11.799,12.001,5.399,6.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_19'
      XB=-0.101,0.101,11.999,12.201,5.499,6.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_20'
      XB=-0.101,0.101,11.699,11.801,5.299,6.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_21'
      XB=-0.101,0.101,12.199,12.301,5.599,6.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_22'
      XB=-0.101,0.101,12.399,12.501,5.699,6.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_23'
      XB=-0.101,0.101,12.299,12.401,5.699,6.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_24'
      XB=-0.101,0.101,12.499,12.701,5.799,6.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_25'
      XB=-0.101,0.101,12.799,13.001,5.999,6.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_26'
      XB=-0.101,0.101,12.699,12.801,5.899,6.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_27'
      XB=-0.101,0.101,12.999,13.201,6.099,6.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_28'
      XB=-0.101,0.101,13.199,13.401,6.199,6.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_29'
      XB=1.499,1.901,9.299,9.401,4.399,8.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_30'
      XB=0.299,1.501,9.299,9.401,6.699,8.501
      SURF_ID='Gypsum wall'
      /

! -- 03 Roof: 
! 168 voxels, resolution 0.100 m, in 4 s
&OBST ID='Floors_0'
      XB=-30.301,30.301,-13.801,-2.099,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_1'
      XB=-30.301,-1.199,-2.101,-1.999,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_2'
      XB=1.199,30.301,-2.101,-1.999,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_3'
      XB=-30.301,-1.399,-1.901,-1.799,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_4'
      XB=1.399,30.301,-1.901,-1.799,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_5'
      XB=-30.301,-1.599,-1.701,-1.599,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_6'
      XB=1.599,30.301,-1.701,-1.599,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_7'
      XB=-30.301,-1.499,-1.801,-1.699,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_8'
      XB=1.499,30.301,-1.801,-1.699,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_9'
      XB=-30.301,-1.299,-2.001,-1.899,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_10'
      XB=1.299,30.301,-2.001,-1.899,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_11'
      XB=-30.301,-1.799,-1.501,-1.399,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_12'
      XB=1.799,30.301,-1.501,-1.399,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_13'
      XB=-30.301,-1.999,-1.301,-1.199,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_14'
      XB=1.999,30.301,-1.301,-1.199,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_15'
      XB=-30.301,-1.899,-1.401,-1.299,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_16'
      XB=1.899,30.301,-1.401,-1.299,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_17'
      XB=-30.301,-2.199,-1.101,1.101,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_18'
      XB=2.099,30.301,-1.201,1.201,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_19'
      XB=-30.301,-2.099,-1.201,-1.099,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_20'
      XB=-30.301,-1.699,-1.601,-1.499,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_21'
      XB=1.699,30.301,-1.601,-1.499,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_22'
      XB=-21.901,-1.199,-2.101,-1.999,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_23'
      XB=1.199,20.101,-2.101,-1.999,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_24'
      XB=-21.901,20.101,-2.201,-2.099,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_25'
      XB=-21.901,-1.399,-1.901,-1.799,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_26'
      XB=1.399,20.101,-1.901,-1.799,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_27'
      XB=-21.901,-1.599,-1.701,-1.599,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_28'
      XB=1.599,20.101,-1.701,-1.599,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_29'
      XB=-21.901,-1.499,-1.801,-1.699,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_30'
      XB=1.499,20.101,-1.801,-1.699,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_31'
      XB=-21.901,-1.299,-2.001,-1.899,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_32'
      XB=1.299,20.101,-2.001,-1.899,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_33'
      XB=-21.901,-1.799,-1.501,-1.399,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_34'
      XB=1.799,20.101,-1.501,-1.399,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_35'
      XB=-21.901,-1.999,-1.301,-1.199,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_36'
      XB=1.999,20.101,-1.301,-1.199,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_37'
      XB=-21.901,-1.899,-1.401,-1.299,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_38'
      XB=1.899,20.101,-1.401,-1.299,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_39'
      XB=-21.901,-2.199,-1.101,1.101,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_40'
      XB=2.099,20.101,-1.201,1.201,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_41'
      XB=-21.901,-2.099,-1.201,-1.099,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_42'
      XB=-21.901,-1.699,-1.601,-1.499,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_43'
      XB=1.699,20.101,-1.601,-1.499,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_44'
      XB=-1.401,1.401,-13.701,-4.499,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_45'
      XB=-3.501,3.501,-4.501,-2.199,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_46'
      XB=-30.301,30.301,-13.801,-1.499,7.499,8.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_47'
      XB=-30.301,-1.499,-1.501,1.401,7.499,8.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_48'
      XB=1.399,30.301,-1.501,1.401,7.499,8.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_49'
      XB=-29.801,29.801,-2.201,-1.499,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_50'
      XB=-29.801,-1.499,-1.501,1.401,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_51'
      XB=1.399,29.801,-1.501,1.401,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_52'
      XB=-17.901,-17.099,-3.301,-3.199,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_53'
      XB=-3.901,3.501,-4.501,-2.199,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_54'
      XB=17.099,17.901,-3.301,-3.199,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_55'
      XB=-17.701,-17.299,-3.501,-3.399,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_56'
      XB=17.299,17.701,-3.501,-3.399,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_57'
      XB=-17.801,-17.199,-3.401,-3.299,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_58'
      XB=17.199,17.801,-3.401,-3.299,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_59'
      XB=-17.601,-17.399,-3.601,-3.499,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_60'
      XB=17.399,17.601,-3.601,-3.499,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_61'
      XB=-18.701,-16.299,-2.501,-2.399,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_62'
      XB=16.299,18.701,-2.501,-2.399,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_63'
      XB=-18.501,-16.499,-2.701,-2.599,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_64'
      XB=16.499,18.501,-2.701,-2.599,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_65'
      XB=-18.601,-16.399,-2.601,-2.499,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_66'
      XB=16.399,18.601,-2.601,-2.499,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_67'
      XB=-18.401,-16.599,-2.801,-2.699,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_68'
      XB=16.599,18.401,-2.801,-2.699,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_69'
      XB=-18.901,-16.099,-2.301,-2.199,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_70'
      XB=16.099,18.901,-2.301,-2.199,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_71'
      XB=-18.301,-16.699,-2.901,-2.799,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_72'
      XB=16.699,18.301,-2.901,-2.799,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_73'
      XB=-18.101,-16.899,-3.101,-2.999,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_74'
      XB=16.899,18.101,-3.101,-2.999,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_75'
      XB=-18.201,-16.799,-3.001,-2.899,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_76'
      XB=16.799,18.201,-3.001,-2.899,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_77'
      XB=-18.801,-16.199,-2.401,-2.299,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_78'
      XB=16.199,18.801,-2.401,-2.299,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_79'
      XB=-18.001,-16.999,-3.201,-3.099,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_80'
      XB=16.999,18.001,-3.201,-3.099,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_81'
      XB=-30.301,30.301,2.199,7.901,4.199,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_82'
      XB=-30.301,-2.099,1.099,1.201,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_83'
      XB=-30.301,-1.899,1.299,1.401,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_84'
      XB=1.899,30.301,1.299,1.401,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_85'
      XB=-30.301,-1.699,1.499,1.601,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_86'
      XB=1.699,30.301,1.499,1.601,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_87'
      XB=-30.301,-1.799,1.399,1.501,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_88'
      XB=1.799,30.301,1.399,1.501,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_89'
      XB=-30.301,-1.999,1.199,1.301,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_90'
      XB=1.999,30.301,1.199,1.301,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_91'
      XB=-30.301,-1.499,1.699,1.801,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_92'
      XB=1.499,30.301,1.699,1.801,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_93'
      XB=-30.301,-1.299,1.899,2.001,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_94'
      XB=1.299,30.301,1.899,2.001,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_95'
      XB=-30.301,-1.399,1.799,1.901,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_96'
      XB=1.399,30.301,1.799,1.901,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_97'
      XB=-30.301,-1.099,2.099,2.201,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_98'
      XB=1.099,30.301,2.099,2.201,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_99'
      XB=-30.301,30.301,2.199,9.601,3.099,4.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_100'
      XB=-30.301,-1.199,1.999,2.101,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_101'
      XB=1.199,30.301,1.999,2.101,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_102'
      XB=-30.301,-1.599,1.599,1.701,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_103'
      XB=1.599,30.301,1.599,1.701,3.099,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_104'
      XB=-30.301,-1.899,7.899,9.801,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_105'
      XB=1.899,30.301,7.899,9.801,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_106'
      XB=-30.301,-1.899,7.899,13.801,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_107'
      XB=1.899,30.301,7.899,13.801,4.199,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_108'
      XB=-30.301,-1.999,9.799,12.101,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_109'
      XB=1.999,30.301,9.799,12.101,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_110'
      XB=-30.301,-1.899,12.099,13.801,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_111'
      XB=1.899,30.301,12.099,13.801,4.299,4.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_112'
      XB=-30.301,-1.899,9.599,13.801,3.099,4.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_113'
      XB=1.899,30.301,9.599,13.801,3.099,4.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_114'
      XB=-21.901,-2.099,1.099,1.201,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_115'
      XB=-21.901,-1.899,1.299,1.401,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_116'
      XB=1.899,20.101,1.299,1.401,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_117'
      XB=-21.901,-1.699,1.499,1.601,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_118'
      XB=1.699,20.101,1.499,1.601,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_119'
      XB=-21.901,-1.799,1.399,1.501,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_120'
      XB=1.799,20.101,1.399,1.501,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_121'
      XB=-21.901,-1.999,1.199,1.301,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_122'
      XB=1.999,20.101,1.199,1.301,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_123'
      XB=-21.901,-1.499,1.699,1.801,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_124'
      XB=1.499,20.101,1.699,1.801,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_125'
      XB=-21.901,-1.299,1.899,2.001,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_126'
      XB=1.299,20.101,1.899,2.001,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_127'
      XB=-21.901,-1.399,1.799,1.901,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_128'
      XB=1.399,20.101,1.799,1.901,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_129'
      XB=-21.901,-1.099,2.099,2.201,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_130'
      XB=1.099,20.101,2.099,2.201,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_131'
      XB=-21.901,20.101,2.199,2.301,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_132'
      XB=-21.901,-1.199,1.999,2.101,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_133'
      XB=1.199,20.101,1.999,2.101,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_134'
      XB=-21.901,-1.599,1.599,1.701,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_135'
      XB=1.599,20.101,1.599,1.701,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_136'
      XB=-3.501,3.501,2.299,4.501,2.699,3.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_137'
      XB=-30.301,30.301,1.399,9.301,7.499,8.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_138'
      XB=-29.801,29.801,1.399,2.301,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_139'
      XB=-30.301,-1.899,9.299,13.801,7.499,8.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_140'
      XB=1.899,30.301,9.299,13.801,7.499,8.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_141'
      XB=-18.801,-16.199,2.299,2.401,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_142'
      XB=-3.501,3.501,2.299,4.501,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_143'
      XB=16.199,18.801,2.299,2.401,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_144'
      XB=-18.601,-16.399,2.499,2.601,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_145'
      XB=16.399,18.601,2.499,2.601,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_146'
      XB=-18.401,-16.599,2.699,2.801,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_147'
      XB=16.599,18.401,2.699,2.801,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_148'
      XB=-18.501,-16.499,2.599,2.701,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_149'
      XB=16.499,18.501,2.599,2.701,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_150'
      XB=-18.201,-16.799,2.899,3.001,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_151'
      XB=16.799,18.201,2.899,3.001,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_152'
      XB=-18.001,-16.999,3.099,3.201,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_153'
      XB=16.999,18.001,3.099,3.201,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_154'
      XB=-18.101,-16.899,2.999,3.101,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_155'
      XB=16.899,18.101,2.999,3.101,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_156'
      XB=-18.301,-16.699,2.799,2.901,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_157'
      XB=16.699,18.301,2.799,2.901,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_158'
      XB=-18.701,-16.299,2.399,2.501,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_159'
      XB=16.299,18.701,2.399,2.501,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_160'
      XB=-17.801,-17.199,3.299,3.401,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_161'
      XB=17.199,17.801,3.299,3.401,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_162'
      XB=-17.601,-17.399,3.499,3.601,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_163'
      XB=17.399,17.601,3.499,3.601,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_164'
      XB=-17.701,-17.299,3.399,3.501,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_165'
      XB=17.299,17.701,3.399,3.501,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_166'
      XB=-17.901,-17.099,3.199,3.301,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_167'
      XB=17.099,17.901,3.199,3.301,7.099,7.501
      SURF_ID='Gypsum wall'
      /
&DEVC ID='Roof break'
      FYI='Break the roof'
      QUANTITY='TEMPERATURE'
      SETPOINT=150.000
      INITIAL_STATE=.TRUE.
      XYZ=0.000,0.000,12.027
      /
! 104 voxels, resolution 0.100 m, in 0 s
&OBST ID='Roof round_0'
      XB=-5.301,-5.199,-4.601,13.801,11.199,11.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_1'
      XB=-5.201,-4.899,-4.601,13.801,11.299,11.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_2'
      XB=-4.901,-4.699,-4.601,13.801,11.399,11.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_3'
      XB=-5.001,-4.899,-4.601,13.601,11.399,11.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_4'
      XB=-4.701,-4.599,-4.601,13.701,11.499,11.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_5'
      XB=-4.601,-4.399,-4.601,13.801,11.499,11.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_6'
      XB=-4.101,-3.699,-4.601,13.801,11.699,11.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_7'
      XB=-4.401,-4.099,-4.601,13.801,11.599,11.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_8'
      XB=-3.301,-3.199,-4.601,13.201,11.899,12.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_9'
      XB=-3.301,-3.199,13.399,13.801,11.899,12.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_10'
      XB=-3.201,-2.899,-4.601,13.801,11.899,12.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_11'
      XB=-2.901,-2.799,-4.601,13.201,11.999,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_12'
      XB=-2.801,-2.399,-4.601,13.801,11.999,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_13'
      XB=-2.301,-2.199,-4.601,-2.299,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_14'
      XB=-2.301,-2.199,-2.001,13.801,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_15'
      XB=-2.101,-1.699,-4.601,15.401,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_16'
      XB=-2.201,-2.099,-4.601,13.801,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_17'
      XB=-1.701,-1.599,-4.601,-3.999,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_18'
      XB=-1.701,-1.599,-1.601,15.401,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_19'
      XB=-2.401,-2.299,-4.401,-2.699,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_20'
      XB=-2.401,-2.299,-1.901,13.801,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_21'
      XB=-2.401,-2.299,-4.601,-2.999,11.999,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_22'
      XB=-2.401,-2.299,-2.701,-1.899,11.999,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_23'
      XB=-2.401,-2.299,13.699,13.801,11.999,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_24'
      XB=-1.501,-1.399,-4.601,-3.099,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_25'
      XB=-1.601,-1.399,-1.601,-1.499,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_26'
      XB=-1.601,-0.299,1.399,15.401,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_27'
      XB=-1.301,-1.199,-4.601,-2.199,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_28'
      XB=-1.401,-1.199,-1.701,-1.499,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_29'
      XB=-1.401,-1.299,-4.601,-2.599,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_30'
      XB=-1.201,-0.199,-4.601,-1.499,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_31'
      XB=-0.101,0.101,-4.601,-1.499,12.299,12.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_32'
      XB=-0.201,0.201,1.399,15.401,12.299,12.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_33'
      XB=-0.201,-0.099,-4.601,-1.699,12.299,12.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_34'
      XB=-0.301,-0.199,1.399,15.301,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_35'
      XB=-1.601,-1.499,-4.601,-3.499,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_36'
      XB=-1.701,-1.599,-4.001,-1.599,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_37'
      XB=-2.301,-2.199,-2.301,-1.999,11.999,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_38'
      XB=-1.501,-1.399,-3.101,-1.599,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_39'
      XB=-1.401,-1.299,-2.601,-1.699,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_40'
      XB=-1.301,-1.199,-2.201,-1.699,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_41'
      XB=-0.201,-0.099,-1.701,-1.499,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_42'
      XB=-1.601,-1.499,-3.501,-1.599,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_43'
      XB=-4.101,-3.999,13.599,13.801,11.599,11.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_44'
      XB=-4.401,-4.299,13.499,13.801,11.499,11.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_45'
      XB=-4.701,-4.599,13.399,13.801,11.399,11.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_46'
      XB=-2.901,-2.799,13.099,13.801,11.899,12.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_47'
      XB=-0.301,-0.199,15.299,15.401,12.299,12.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_48'
      XB=3.699,4.101,-4.601,13.801,11.699,11.801
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_49'
      XB=4.099,4.401,-4.601,13.801,11.599,11.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_50'
      XB=4.399,4.601,-4.601,13.801,11.499,11.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_51'
      XB=4.599,4.701,-4.601,13.201,11.499,11.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_52'
      XB=4.699,4.901,-4.601,13.801,11.399,11.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_53'
      XB=4.599,4.701,-4.501,13.801,11.399,11.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_54'
      XB=4.899,5.201,-4.601,13.801,11.299,11.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_55'
      XB=5.199,5.301,-4.601,13.801,11.199,11.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_56'
      XB=4.899,5.001,-4.601,12.901,11.399,11.501
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_57'
      XB=0.099,0.201,-4.601,-1.699,12.299,12.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_58'
      XB=0.199,1.201,-4.601,-1.499,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_59'
      XB=0.299,1.501,1.399,15.401,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_60'
      XB=0.199,0.301,1.399,15.301,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_61'
      XB=1.299,1.401,-4.601,-2.599,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_62'
      XB=1.199,1.401,-1.701,-1.499,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_63'
      XB=1.499,1.601,-4.601,-3.499,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_64'
      XB=1.499,1.601,-1.601,15.401,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_65'
      XB=1.399,1.501,-4.601,-3.099,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_66'
      XB=1.399,1.501,-1.601,-1.499,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_67'
      XB=1.199,1.301,-4.601,-2.199,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_68'
      XB=1.699,2.101,-4.601,15.401,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_69'
      XB=2.099,2.201,-4.601,13.801,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_70'
      XB=2.299,2.401,-4.401,-2.699,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_71'
      XB=2.299,2.401,-1.901,13.801,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_72'
      XB=2.199,2.301,-4.601,-2.199,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_73'
      XB=2.199,2.301,-2.001,13.801,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_74'
      XB=2.299,2.401,-4.601,-3.099,11.999,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_75'
      XB=2.299,2.401,-2.701,-1.899,11.999,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_76'
      XB=2.299,2.401,0.899,12.901,11.999,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_77'
      XB=2.299,2.401,13.699,13.801,11.999,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_78'
      XB=2.399,2.801,-4.601,13.801,11.999,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_79'
      XB=2.899,3.201,-4.601,13.801,11.899,12.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_80'
      XB=2.799,2.901,-4.601,13.201,11.999,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_81'
      XB=1.599,1.701,-4.601,-3.999,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_82'
      XB=1.599,1.701,-1.601,2.201,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_83'
      XB=1.599,1.701,12.899,15.401,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_84'
      XB=1.499,1.601,-3.501,-1.599,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_85'
      XB=1.399,1.501,-3.101,-1.599,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_86'
      XB=0.099,0.201,-1.701,-1.499,12.199,12.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_87'
      XB=1.299,1.401,-2.601,-1.699,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_88'
      XB=1.199,1.301,-2.201,-1.699,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_89'
      XB=2.199,2.301,-2.301,-1.999,11.999,12.101
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_90'
      XB=1.599,1.701,-4.001,-1.599,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_91'
      XB=1.599,1.701,2.099,12.901,12.099,12.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_92'
      XB=3.199,3.301,-4.601,13.201,11.899,12.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_93'
      XB=3.199,3.301,13.299,13.801,11.899,12.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_94'
      XB=4.299,4.401,13.099,13.801,11.499,11.601
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_95'
      XB=3.999,4.101,13.399,13.801,11.599,11.701
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_96'
      XB=2.799,2.901,13.099,13.801,11.899,12.001
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_97'
      XB=0.199,0.301,15.299,15.401,12.299,12.401
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_98'
      XB=-3.701,-3.299,-4.601,13.801,11.799,11.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_99'
      XB=-3.301,-3.199,13.099,13.501,11.799,11.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_100'
      XB=-3.801,-3.699,13.699,13.801,11.799,11.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_101'
      XB=3.299,3.701,-4.601,13.801,11.799,11.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_102'
      XB=3.699,3.801,13.699,13.801,11.799,11.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_103'
      XB=3.199,3.301,13.199,13.401,11.799,11.901
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof transparent'
      SURF_ID='Glass pane'
      XB=-1.550,1.550,-1.550,1.550,12.174,12.360
      DEVC_ID='Roof break'
      /

! -- 05 Output: 
! 2 planes
&SLCF ID='Slcf temp_0'
      PBX=0.000
      QUANTITY='TEMPERATURE'
      VECTOR=.TRUE.
      /
&SLCF ID='Slcf temp_1'
      PBY=-0.000
      QUANTITY='TEMPERATURE'
      VECTOR=.TRUE.
      /
! 2 planes
&SLCF ID='Slcf visibility_0'
      PBX=0.000
      QUANTITY='VISIBILITY'
      /
&SLCF ID='Slcf visibility_1'
      PBY=-0.000
      QUANTITY='VISIBILITY'
      /
&DEVC ID='Smoke detector'
      PROP_ID='Acme smoke detector'
      XYZ=5.000,0.000,2.500
      /



&TAIL /
! Generated in 10 s.